# Что дополнено в схеме РГР, вариант 22

Предмет: **Электрические сети и системы электроснабжения**. Материалы от 28.10.2026; разбор завершён 02.11.2026.

[Точные данные, постраничный индекс и спорные подписи](../03_Индекс/2026-10-28_РГР22_Задание_и_дополнения.md). [Четыре фото схемы](2026-10-28_РГР22_Фото_дополненной_схемы.pdf). [Методичка](../01_Исходники/2026-10-28_РГР22_Задание_и_дополненная_схема/РГР_Ершов_v1.pdf).

## Для понимания

Твоя основа соответствует схеме КС ЭГПА на рис. А12 методички, PDF стр. 16. Две линии 110 кВ подходят к силовым трансформаторам. От них питаются четыре секции 10 кВ. Между парами секций находятся секционные выключатели с АВР. Через трансформаторы и преобразователи частоты питаются двигатели газоперекачивающих агрегатов. Отдельно показаны собственные нужды и заземление нейтрали.

По синим записям можно выделить три дополнения:

1. **Уточнён номинал крупных двигателей.** Возле ЭГПА итоговые подписи читаются как 6300 кВт. Это влияет на ток двигателя, мощность его трансформатора и выбор кабеля. Число агрегатов при этом ещё нужно увязать с индивидуальной таблицей; проверка ниже.
2. **У линий появились длины.** На верхних ветвях отмечено 200 м, на одной нижней — 50 м. Для расчёта потерь и напряжений нужна длина каждого участка. Одна вертикальная черта на схеме превращается в конкретный кабель со своим сопротивлением. Марка и сечение ещё должны выбираться расчётом.
3. **Низковольтная часть показана подробнее.** Внизу нарисованы две цепи с трансформаторами, шинами и отходящими линиями к двигателям. По смыслу дополнение показывает, как дойти от секции 10 кВ до отдельного электроприёмника. Методичка прямо требует рассчитать нагрузки вплоть до питающих линий электроприёмников: PDF стр. 2, п. 4.

Схематически вероятный смысл нижнего дополнения:

```text
Секция 10 кВ
    ↓
Аппарат и питающий кабель
    ↓
Понижающий трансформатор
    ↓
Шины низкого напряжения
    ↓
Отходящий аппарат и кабель к двигателю
    ↓
Двигатель потребителя собственных нужд
```

Это смысловая расшифровка. На самом синем эскизе отношение напряжений не читается; соответствие двум уже показанным ТСН не подписано. Поэтому пока нельзя учитывать эти эскизы как две новые самостоятельные нагрузки сверх заданных 500 кВт.

## Что пока не сходится

Таблица варианта 22 задаёт **25 200 кВт установленной мощности выше 1 кВ**. Это ровно четыре агрегата по 6300 кВт. На фотографии осталось шесть ветвей из типового рисунка. При шести таких агрегатах получится 37 800 кВт, что не соответствует исходным данным варианта 22.

Возможное объяснение — автор пометок указал реальный номинал ЭГПА, а число ветвей ещё предстоит привести к варианту. Но считать такое объяснение согласованным решением по одной фотографии нельзя. Рабочие/резервные состояния и установленная мощность — разные вещи: резервный агрегат входит в установленную мощность, хотя в конкретном режиме его ток равен нулю.

Мелкие нижние подписи, похожие на количество двигателей, 55 либо 5,5 кВт и коэффициенты 0,7/0,8, не дают достаточно уверенного чтения. Они сохранены в индексе как спорные, без подстановки в расчёт.

## В тетрадь

Выполнена детализация принципиальной схемы электроснабжения КС ЭГПА. На схеме уточняются мощности основных электроприёмников, длины питающих кабелей и цепи питания низковольтных нагрузок. Следующий расчёт выполняется для каждого участка: нагрузка и ток, выбор кабеля и трансформатора, сопротивления схемы замещения, потери и напряжения в штатном и ремонтном режимах. Перед расчётом состав агрегатов должен быть согласован с индивидуальной установленной мощностью варианта 22.

Это разбор переданного листа, а не готовая расчётная часть РГР.
